# Preliminary power budget

Reference array: four Waveshare16158 nominal6V5W panels. Manufacturer Voc7.2V +/-5%, Isc916mA +/-5%. Provisional design envelope: 12V maximum PV terminal voltage including cold uncertainty, 1.2A/panel operating protection target, 2.4A/cluster,4.8A combiner. Cold-temperature Voc coefficient is not supplied: confirm before construction. 20W STC is not guaranteed field power. Nominal Imp~5/6=0.833A is an estimate because the advertised6V is not independently established Vmp; obtain I-V curve.

Demonstration load assumptions:1W critical,3W fan,2W auxiliary =6W at12V (0.5A). Fan startup assumed6W gives9W simultaneous transient. Battery-side6/(3.35*0.85)=2.107A steady;9/(3.35*0.80)=3.358A startup. A 5A current path margin is a design target, not a proven pack rating. If fan stalls at higher power, reduce loads or choose a rated converter/pack. 1S5Ah nominal energy18.5Wh; usable0.8*18.5*0.85=12.58Wh -> ideal ~2.10h at6W before modelling temperature, aging and voltage drop. Controllers/coils are externally powered and excluded; this is NOT a fully energy-autonomous demonstration.

All four panels feed the shared protected PV_COMB bus. MPPT input remains connected through its own fused/reverse-protected branch. KPV NO enables the solar boost; NC is unused and insulated. Existing BQ24650 input-voltage regulation reduces charging demand under input droop; PB10 MOSFET inhibition pauses charging for probe, transfer or recovery. Charging0.5A at4.2V requires about2.33W PV at90% efficiency; solar loads6W require about6.82W at88%. Combined demand is about9.15W before extra losses, so both functions can operate when available generation and actual hardware limits permit. No fixed panel partition or additional power-path manager is used. Analog loop interaction must be bench-validated.

Solar qualification uses an18ohm/25W guarded resistor on solar boost output, upstream of KSEL:12^2/18=8W,0.667A nominal test demand. PB9 enables a protected MOSFET sink for2s after500ms settling every60s while on battery; charging is inhibited during the test. Measured output>=7.5W and>=11.7V establishes a7.5W capacity bound for90s, not8W. During solar operation,11.4V source droop revokes qualification. The resistor must be guarded and independently protected against unsafe stuck-on heating.

Charging settings are provisional:4.20V/0.5A CC/CV, NTC enabled; pack must explicitly allow these. Firmware3.35V cutoff and8%SOC reserve do not replace pack PCM or independent boost UVLO. 3.55V recovery target must be implemented by qualified hardware UVLO hysteresis. MCU SOC initial50% is an explicitly uncalibrated estimate; calibrate pack capacity and initialSOC before runtime claims.

Each0.02ohm panel shunt dissipates~0.017W at0.916A; cluster0.01ohm~0.034W at1.832A. For eFuse42mohm typical, conduction~0.035W at0.916A; maximum Rds_on and thermal rise must come from actual grade/datasheet. Two0.3V cluster/source diodes at1A total path can lose0.6W; remeasure boost voltage and12V bus after these drops. TPS61088's10A-class SWITCH rating is not10A output capability. Review inductor saturation, current limit, copper and thermals at3.35V input.
